import Principal "mo:base/Principal";
import HashMap "mo:base/HashMap";
import Debug "mo:base/Debug";

actor Token{
    var owner:Principal=Principal.fromText("c6yxx-74676-5665i-h6p2a-u3dij-5yspx-o3t7w-hj4mt-umajs-jaxsc-tae");
    var totalSupply:Nat=1000000000;
    var symbol:Text="DBOB";
    
    var balances =HashMap.HashMap<Principal,Nat>(1,Principal.equal,Principal.hash);
    balances.put(owner,totalSupply);

    public query func balanceOf(who: Principal):async Nat{

        let balance :Nat = switch (balances.get(who)){
            case null 0;
            case (?result) result;
        };

        return balance;
    };

    public query func getSymbol():async Text{
        return symbol;
    };

    public shared(msg) func payOut():async Text{
        //Debug.print(debug_show(msg.caller));
        if(balances.get(msg.caller)==null){
            let amount = 10000;
            balances.put(msg.caller,amount);
            return "success";
        }else{
            return "Already exists";
        }
        
    };

    public shared(msg) func transfer(to:Principal,amount:Nat):async Text{
        let fromBalance =await balanceOf(msg.caller);
    if(fromBalance > amount){
        let newFromBalance:Nat=fromBalance-amount;
        balances.put(msg.caller,newFromBalance);

        let toBalance=await balanceOf(to);
        let newToBalance = toBalance + amount;
        balances.put(to,newToBalance);

        return "success";
    }else{
        return "insufficient funds";
    }
    }
};